# BACnet Protocol Implementation Conformance Statement (PICS)

For the **BACnet B-DAP (Device Address Proxy) C++ example** -
see [README.md](../README.md).

> This is the PICS **for the example as shipped**. It describes a tutorial
> device announcing itself as a Chipkin demo, not a product. When you turn this
> example into your own device, this document is one of the things you rewrite:
> the vendor, model and version rows all come from the
> `CHANGE ALL OF THIS BEFORE YOU SHIP` block at the top of `main.cpp`. The
> example has **not** been submitted for BTL certification.

## 1. Product description

| | |
|---|---|
| **Vendor Name** | Chipkin Automation Systems |
| **Vendor Identifier** | 389 |
| **Product Name** | CAS BACnet Stack Example - B-DAP |
| **Product Model Number** | CAS BACnet Stack Example - B-DAP |
| **Application Software Version** | 1.1.1 (`APP_VERSION` in `main.cpp`) |
| **Firmware Revision** | the linked CAS BACnet Stack version (6.0.23.0 at this Stack Pin) |
| **BACnet Protocol Version** | 1 |
| **BACnet Protocol Revision** | 30 |

**Product Description:** a BACnet/IP device built on the CAS BACnet Stack that
presents three read-only sensor objects (Analog Input, Binary Input,
Multi-State Input) and three commandable output objects (Analog Output, Binary
Output, Multi-State Output). It answers ReadProperty for every required
property of every object, accepts WriteProperty to the commandable outputs'
`Present_Value`, and is discoverable by Who-Is / I-Am and Who-Has / I-Have. It
does **not** implement DM-DAP-B (see section 8 and `TODO.md`). It is a
tutorial for implementers of the B-DAP profile.

## 2. BACnet standardized device profile (Annex L)

**B-DAP - BACnet Device Address Proxy.**

This device claims exactly one profile. Because the B-DAP requirements are a
superset of B-GENERAL's, a conformant B-DAP device also satisfies
**B-GENERAL** (Annex L.8); that is subsumption, not a second claim.

## 3. BIBBs supported (Annex K)

| BIBB | Description | Supported |
|---|---|:---:|
| DS-RP-B | Data Sharing - ReadProperty - B | ✅ |
| DS-WP-B | Data Sharing - WriteProperty - B | ✅ |
| DM-DDB-B | Device Management - Dynamic Device Binding - B | ✅ |
| DM-DOB-B | Device Management - Dynamic Object Binding - B | ✅ |
| DM-DAP-B | Device Management - Device Address Proxying - B | ❌ not implemented - see section 8 and `TODO.md` |

No other BIBBs are supported. In particular this device does **not** support
DS-RPM-B (ReadPropertyMultiple), DS-COV-B, any alarm and event (AE-*) BIBB,
scheduling (SCHED-*), trending (T-*), or DM-DCC-B
(DeviceCommunicationControl).

## 4. Application services supported

| Service | Initiate | Execute |
|---|:---:|:---:|
| ReadProperty | no | **yes** |
| WriteProperty | no | **yes** |
| Who-Is | no | **yes** |
| I-Am | **yes** | - |
| Who-Has | no | **yes** |
| I-Have | **yes** | - |

An unsolicited I-Am is broadcast to the local subnet at start-up, as well as in
response to Who-Is.

Any other confirmed service - including ReadPropertyMultiple - is rejected.
That rejection is part of the profile boundary, not a limitation to work
around.

## 5. Segmentation capability

Segmentation is **supported in both directions**
(`Segmentation_Supported` = `segmented-both`), by the stack: at `6.x` @
`1e7dffe2b` the customer build compiles `STACK_OPTION_SEGMENTATION` in (stack
#2992), and this example keeps the stack's defaults - `Max_Segments_Accepted`
16 and `APDU_Segment_Timeout` 5000 ms, as read from the running device. Table
12-13 footnote 1: "These properties are required if, and shall be present only
if, segmentation of any kind is supported" - they are not rows in section 11
because its generator lists only unconditionally required properties.
`Max_APDU_Length_Accepted` is 1476 octets, the BACnet/IP maximum. (This section
used to say `no-segmentation`.)

## 6. Standard object types supported

No object is dynamically creatable or deletable.

| Object type | Instance | Object_Name | Optional properties supported | Writable |
|---|:---:|---|---|:---:|
| Device | 389021 | Chipkin Example B-DAP | Description | no |
| Analog Input | 1 | Bronze | - | no |
| Binary Input | 1 | Emerald | - | no |
| Multi-State Input | 1 | Hot Pink | State_Text | no |
| Analog Output | 1 | Chartreuse | - | `Present_Value` |
| Binary Output | 1 | Fuchsia | - | `Present_Value` |
| Multi-State Output | 1 | Indigo | - | `Present_Value` |
| Network Port | 1 | Vermilion | - | no |

The device instance is configurable at run time with `--deviceID` (BACnet
requires the device instance to be configurable). Each output's `Present_Value`
is commandable: it is resolved from a 16-slot `Priority_Array` plus a
`Relinquish_Default`, per section 12.

## 7. Data link layer options

**BACnet/IP (Annex J)**, UDP port 47808 (0xBAC0) by default, configurable at
run time with `--port`.

BBMD is not supported, Foreign Device registration is not supported, and
BACnet/SC, MS/TP, Ethernet (Annex H) and PTP are not supported.

## 8. Device address binding

Static device binding is **not supported** for this device's own outbound
communication - it answers Who-Is/Who-Has and does not initiate any confirmed
request, so it never needs to bind a peer for its own use.

**DM-DAP-B (Device Address Proxying - B, Annex K.5.37), the BIBB that gives
B-DAP its name - answering Who-Is with I-Am on behalf of the devices on a
proxied network (clause 19.9) - is NOT implemented in this example.** The CAS
BACnet Stack has never implemented device address proxying (stack CHANGELOG,
#2346), so a customer-facing export alone would not close it. This is a
Blocked Example on
[cas-bacnet-stack#2032](https://github.com/chipkin/cas-bacnet-stack/issues/2032);
see `TODO.md`. Do not read the four implemented BIBBs above as evidence
DM-DAP-B works - today this device behaves as a B-SA.

## 9. Networking options

None. The device is not a router, not a BBMD, and does not register as a
foreign device.

## 10. Character sets supported

UTF-8 (ANSI X3.4). Supporting a character set does not imply the device can
handle data in all character sets.

## 11. Objects and properties

<!-- OBJECTS-PROPERTIES:BEGIN (generated by tools/gen-objects-properties.py from docs/objects.json - do not edit here) -->
Every object this example creates, and every REQUIRED property of each (per ANSI/ASHRAE 135-2024 clause 12 and the CAS BACnet Stack's property profiles), plus the optional properties the example turns on. **Served by** says who answers a ReadProperty: the **stack** generates it, or the **app** serves it from a `GetProperty*` callback in `main.cpp`. A ⚠ row is a required property the app does not serve and the stack would fill with a default - that is a defect, not a feature.

### Device 389021 "Chipkin Example B-DAP" - the device itself; the instance is configurable with --deviceID. The stack rows are device-wide facts only the stack knows - the protocol version and revision it implements, the services and object types it was configured with, the live object list and address-binding table. The accepted rows are the stack's configured defaults for APDU limits, segmentation, system status and database revision; an application that answered them from its own constants could contradict the stack, so this example does not

| Property | Datatype | Served by | Writable |
|---|---|---|:---:|
| Object_Identifier | BACnetObjectIdentifier | stack | no |
| Object_Name | CharacterString | app | no |
| Object_Type | BACnetObjectType | stack | no |
| System_Status | BACnetDeviceStatus | stack default, accepted (Generic Enumerated default: `0`) | no |
| Vendor_Name | CharacterString | app | no |
| Vendor_Identifier | Unsigned16 | app | no |
| Model_Name | CharacterString | app | no |
| Firmware_Revision | CharacterString | app | no |
| Application_Software_Version | CharacterString | app | no |
| Description *(optional, enabled)* | CharacterString | app | no |
| Protocol_Version | Unsigned | stack | no |
| Protocol_Revision | Unsigned | stack | no |
| Protocol_Services_Supported | BACnetServicesSupported | stack | no |
| Protocol_Object_Types_Supported | BACnetObjectTypesSupported | stack | no |
| Object_List | BACnetARRAY[N] of BACnetObjectIdentifier | stack | no |
| Max_APDU_Length_Accepted | Unsigned | stack default, accepted (`CAS_BACNET_DEVICE_DEFAULT_MAX_APDU_LENGTH_ACCEPTED`) | no |
| Segmentation_Supported | BACnetSegmentation | stack default, accepted (`BACnetSegmentation::segmentedBoth` with `STACK_OPTION_SEGME) | no |
| APDU_Timeout | Unsigned | stack default, accepted (`CAS_BACNET_DEVICE_DEFAULT_APDU_TIMEOUT`) | no |
| Number_Of_APDU_Retries | Unsigned | stack default, accepted (`CAS_BACNET_DEVICE_DEFAULT_NUMBER_OF_APDU_RETRIES`) | no |
| Device_Address_Binding | BACnetLIST of BACnetAddressBinding | stack | no |
| Database_Revision | Unsigned | stack default, accepted (Generic UnsignedInteger default: `0`) | no |
| Property_List | BACnetARRAY[N] of BACnetPropertyIdentifier | stack | no |

### Analog Input 1 "Bronze" - REAL, degrees Celsius; starts at 21.5

| Property | Datatype | Served by | Writable |
|---|---|---|:---:|
| Object_Identifier | BACnetObjectIdentifier | stack | no |
| Object_Name | CharacterString | app | no |
| Object_Type | BACnetObjectType | stack | no |
| Present_Value | Real | app | no |
| Status_Flags | BACnetStatusFlags | stack | no |
| Event_State | BACnetEventState | stack default, accepted (Generic Enumerated default: `0`) | no |
| Out_Of_Service | Boolean | app | no |
| Units | BACnetEngineeringUnits | app | no |
| Property_List | BACnetARRAY[N] of BACnetPropertyIdentifier | stack | no |

### Binary Input 1 "Emerald" - starts inactive

| Property | Datatype | Served by | Writable |
|---|---|---|:---:|
| Object_Identifier | BACnetObjectIdentifier | stack | no |
| Object_Name | CharacterString | app | no |
| Object_Type | BACnetObjectType | stack | no |
| Present_Value | BACnetBinaryPV | app | no |
| Status_Flags | BACnetStatusFlags | stack | no |
| Event_State | BACnetEventState | stack default, accepted (Generic Enumerated default: `0`) | no |
| Out_Of_Service | Boolean | app | no |
| Polarity | BACnetPolarity | app | no |
| Property_List | BACnetARRAY[N] of BACnetPropertyIdentifier | stack | no |

### Multi-state Input 1 "Hot Pink" - state 1 of 3: On, Off, Auto

| Property | Datatype | Served by | Writable |
|---|---|---|:---:|
| Object_Identifier | BACnetObjectIdentifier | stack | no |
| Object_Name | CharacterString | app | no |
| Object_Type | BACnetObjectType | stack | no |
| Present_Value | Unsigned | app | no |
| Status_Flags | BACnetStatusFlags | stack | no |
| Event_State | BACnetEventState | stack default, accepted (Generic Enumerated default: `0`) | no |
| Out_Of_Service | Boolean | app | no |
| Number_Of_States | Unsigned | app | no |
| State_Text *(optional, enabled)* | BACnetARRAY[N] of CharacterString | app | no |
| Property_List | BACnetARRAY[N] of BACnetPropertyIdentifier | stack | no |

### Analog Output 1 "Chartreuse" - REAL setpoint, commandable via a 16-slot Priority_Array; Relinquish_Default 20.0; degrees Celsius

| Property | Datatype | Served by | Writable |
|---|---|---|:---:|
| Object_Identifier | BACnetObjectIdentifier | stack | no |
| Object_Name | CharacterString | app | no |
| Object_Type | BACnetObjectType | stack | no |
| Present_Value | Real | stack | yes |
| Status_Flags | BACnetStatusFlags | stack | no |
| Event_State | BACnetEventState | stack default, accepted (Generic Enumerated default: `0`) | no |
| Out_Of_Service | Boolean | app | no |
| Units | BACnetEngineeringUnits | app | no |
| Priority_Array | BACnetARRAY[16] of BACnetOptionalReal | stack | no |
| Relinquish_Default | Real | app | no |
| Property_List | BACnetARRAY[N] of BACnetPropertyIdentifier | stack | no |
| Current_Command_Priority | BACnetOptionalUnsigned | stack | no |

### Binary Output 1 "Fuchsia" - active/inactive, commandable via a 16-slot Priority_Array; Relinquish_Default inactive

| Property | Datatype | Served by | Writable |
|---|---|---|:---:|
| Object_Identifier | BACnetObjectIdentifier | stack | no |
| Object_Name | CharacterString | app | no |
| Object_Type | BACnetObjectType | stack | no |
| Present_Value | BACnetBinaryPV | stack | yes |
| Status_Flags | BACnetStatusFlags | stack | no |
| Event_State | BACnetEventState | stack default, accepted (Generic Enumerated default: `0`) | no |
| Out_Of_Service | Boolean | app | no |
| Polarity | BACnetPolarity | app | no |
| Priority_Array | BACnetARRAY[16] of BACnetOptionalBinaryPV | stack | no |
| Relinquish_Default | BACnetBinaryPV | app | no |
| Property_List | BACnetARRAY[N] of BACnetPropertyIdentifier | stack | no |
| Current_Command_Priority | BACnetOptionalUnsigned | stack | no |

### Multi-state Output 1 "Indigo" - state 1..3, commandable via a 16-slot Priority_Array; Relinquish_Default state 1

| Property | Datatype | Served by | Writable |
|---|---|---|:---:|
| Object_Identifier | BACnetObjectIdentifier | stack | no |
| Object_Name | CharacterString | app | no |
| Object_Type | BACnetObjectType | stack | no |
| Present_Value | Unsigned | stack | yes |
| Status_Flags | BACnetStatusFlags | stack | no |
| Event_State | BACnetEventState | stack default, accepted (Generic Enumerated default: `0`) | no |
| Out_Of_Service | Boolean | app | no |
| Number_Of_States | Unsigned | app | no |
| Priority_Array | BACnetARRAY[16] of BACnetOptionalUnsigned | stack | no |
| Relinquish_Default | Unsigned | app | no |
| Property_List | BACnetARRAY[N] of BACnetPropertyIdentifier | stack | no |
| Current_Command_Priority | BACnetOptionalUnsigned | stack | no |

### Network Port 1 "Vermilion" - BACnet/IP; Network_Type and Protocol_Level are set from BACnetStack_AddNetworkPortObject()'s arguments (IPv4, BACnet Application) at start-up, not a GetProperty callback like the object's other app-served rows; Changes_Pending is likewise computed and answered natively by the stack's Network Port object. Reliability has no fault condition this example detects, so it is accepted at the generic default (normal)

| Property | Datatype | Served by | Writable |
|---|---|---|:---:|
| Object_Identifier | BACnetObjectIdentifier | stack | no |
| Object_Name | CharacterString | app | no |
| Object_Type | BACnetObjectType | stack | no |
| Status_Flags | BACnetStatusFlags | stack | no |
| Reliability | BACnetReliability | stack default, accepted (Generic Enumerated default: `0`) | no |
| Out_Of_Service | Boolean | app | no |
| Network_Type | BACnetNetworkType | app | no |
| Protocol_Level | BACnetProtocolLevel | app | no |
| Changes_Pending | Boolean | app | no |
| Property_List | BACnetARRAY[N] of BACnetPropertyIdentifier | stack | no |

<!-- OBJECTS-PROPERTIES:END -->

## 12. References

- ANSI/ASHRAE Standard 135-2024, Annex A (PICS template), Annex K (BIBBs),
  Annex L (device profiles), Clause 12 (object types).
- [README.md](../README.md) - what this example is and how to build it.
- [TUTORIAL.md](../TUTORIAL.md) - how to extend it, and how to keep this
  document honest when you do.
- [TODO.md](../TODO.md) - the DM-DAP-B investigation and tracking issue.
